{"url":"课程总览/电力大数据与人工智能/备考.html","title":"备考","section":"","body":"的**有差调节**特性 |\n| **动态分析** | **微分方程／微分方程组**，或**差分方程／差分方程组** | 响应过程（滞后时间与稳定时间，第 7 项） |\n\n- **调频死区**与调差系数同为**调速系统控制环节**里的一环，是七项里另一个关键项。\n- **本课不要求计算**：调差系数与动态分析的计算留到**后边专业课**；动态（暂态）分析**两年制不展开**。\n\n**容易记混**：判「静态还是动态」看**靠哪种方程描述**，不是看这个量好不好算。\n\n[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#一-复习-两个关键指标与-静态-动态-的分界)\n\n### 考点：一次调频的七项指标（两个关键项 + 五个主要指标）\n\n**要会**：简答题原话「一次调频的指标体系包括哪几个指标」——答**七个**；\n**七项指标里两个是关键项**（调差系数、调频死区），其余五项是主要指标，各有教材算式号。\n\n| # | 指标 | 性质 | 口径 / 算式号 |\n| :-: | :--- | :--- | :--- |\n| 1 | **调差系数** | **静态** | **关键项**；按调节前后稳态值算，反映**有差调节**；式 **4-1** |\n| 2 | **调频死区** | 关键项 | 调速系统控制环节的一环；火电 **0.033 Hz 以内**、水电 **0.05 Hz 以内** |\n| 3 | **一次调频贡献电量** | 积分量 | 计算原理 **4-6**；积分时间长度取 **120 秒** |\n| 4 | **一次调频贡献率** | 比率 | 计算原理 **4-7**、**4-8**；**多数电网拿它当考核标准** |\n| 5 | **一次调频正确动作率** | 单机长期统计 | 阈值一般取 **0**，也可取 $-0.1$ 以识别**反调**；**按月计量** |\n| 6 | **一次调频投运率** | 长期统计 | 投切信号经**远程终端 RTU** 送省调 |\n| 7 | **一次调频滞后时间和稳定时间** | 动态特性 | 衡量**响应速度**；时间常数取 **$L/R$** |\n\n**关键数字**：火电死区 **0.033 Hz 以内**、水电 **0.05 Hz 以内**（教师点名「考选择题」）；\n贡献电量积分 **120 秒**；贡献率的调差系数考核值 $\\Delta F_{set}$ **一般取 5%**。\n\n**容易记混**：**贡献率 = 实际贡献电量 ÷ 理论贡献电量**——实际值**直接测**，理论值要**积分算**（涉及时间段与长度系数），\n所以它才「对采样率和精度要求不高」、能被多数电网用作考核标准。\n**贡献率**与**贡献电量**是两个指标，别答成一个。\n\n[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#二-一次调频的指标体系-七个指标-两个关键项)\n\n### 考点：基于 WAMS 的性能评价算法三步\n\n**要会**：三步的顺序与每一步的做法，以及「**只在频率大幅变化时才计算**」这条前提。\n\n1. **坏数据剔除（判据 4-13）**：要用的是**电网频率**与**发电机有功功率**两个基础数据，\n   而测量、采集、传输、存储各环节都会出错，所以先辨识、修正。\n   判据：**实测频率对基准值的变化超过基准值频率量的 50%** ⇒ 判为**异常数据**；\n   修正办法是利用**频率特性曲线的连续性**，**用前一时刻的数据代替**。\n2. **平滑处理**：用**平均值方法**把**固定时间周期内的所有数据取平均**、以均值代替这段全部数据，消除单点测量偏差。\n   **平滑周期取 0.1 秒**：周期越长越平滑但丢的信息越多，越短则扰动大（拿一个人的分数代表全班不成立，样本越大个别干扰越弱）。\n3. **二次调频影响剔除**：大扰动时一次调频与二次调频**耦合**，要用 **AGC 指令**（**矢量**，有方向也有幅值）剔掉二次调频的作用——\n   先定**方向**（上升／下降速率与总功率改变量），再定量值，拟合成一条 **AGC 响应指令曲线**，整体剔除后才剩纯一次调频效应。\n\n**大／小扰动的判据**（判据由分析加**仿真验证**定出，因为电力系统不能做实验）：\n\n| | 判据 | 说明 |\n| :--- | :--- | :--- |\n| **大扰动** | 频率对基准值变化**超过 $\\Delta F_1=0.033\\ \\text{Hz}$**，**且持续 $T_1=0.3\\ \\text{s}$** | **两条均满足**才算大扰动 |\n| **小扰动** | **只取频率阈值**，时间阈值取 **$T_1=8\\ \\text{s}$** | 不再要求 0.3 s |\n\n**取哪个频率**：不能只看**单台机组**的频率——机组启停时测点频率会大幅变化；\n做法是取**分布在电网不同地理位置的几个大型变电站**的频率**求平均**，用它作判断依据。\n\n**容易记混**：**0.033 Hz + 0.3 s 是大扰动**，**8 s 是小扰动的时间阈值**——两个判据的频率门槛都取 0.033 Hz，\n差别只在持续时间；0.033 Hz 这个数与火电死区数值一致（火电响应要求更快）。\n⚠ 大扰动的 0.033 Hz、0.3 s 是教师**当场更正后**的数值（口播先说成 0.003 Hz、10 s，随即更正）。\n\n[笔记\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/备考-piece-7.json"}
