{"url":"课程总览/电力大数据与人工智能/备考.html","title":"备考","section":"考点：基于 WAMS 的性能评价算法三步","body":"### 考点：基于 WAMS 的性能评价算法三步\n\n**要会**：三步的顺序与每一步的做法，以及「**只在频率大幅变化时才计算**」这条前提。\n\n1. **坏数据剔除（判据 4-13）**：要用的是**电网频率**与**发电机有功功率**两个基础数据，\n   而测量、采集、传输、存储各环节都会出错，所以先辨识、修正。\n   判据：**实测频率对基准值的变化超过基准值频率量的 50%** ⇒ 判为**异常数据**；\n   修正办法是利用**频率特性曲线的连续性**，**用前一时刻的数据代替**。\n2. **平滑处理**：用**平均值方法**把**固定时间周期内的所有数据取平均**、以均值代替这段全部数据，消除单点测量偏差。\n   **平滑周期取 0.1 秒**：周期越长越平滑但丢的信息越多，越短则扰动大（拿一个人的分数代表全班不成立，样本越大个别干扰越弱）。\n3. **二次调频影响剔除**：大扰动时一次调频与二次调频**耦合**，要用 **AGC 指令**（**矢量**，有方向也有幅值）剔掉二次调频的作用——\n   先定**方向**（上升／下降速率与总功率改变量），再定量值，拟合成一条 **AGC 响应指令曲线**，整体剔除后才剩纯一次调频效应。\n\n**大／小扰动的判据**（判据由分析加**仿真验证**定出，因为电力系统不能做实验）：\n\n| | 判据 | 说明 |\n| :--- | :--- | :--- |\n| **大扰动** | 频率对基准值变化**超过 $\\Delta F_1=0.033\\ \\text{Hz}$**，**且持续 $T_1=0.3\\ \\text{s}$** | **两条均满足**才算大扰动 |\n| **小扰动** | **只取频率阈值**，时间阈值取 **$T_1=8\\ \\text{s}$** | 不再要求 0.3 s |\n\n**取哪个频率**：不能只看**单台机组**的频率——机组启停时测点频率会大幅变化；\n做法是取**分布在电网不同地理位置的几个大型变电站**的频率**求平均**，用它作判断依据。\n\n**容易记混**：**0.033 Hz + 0.3 s 是大扰动**，**8 s 是小扰动的时间阈值**——两个判据的频率门槛都取 0.033 Hz，\n差别只在持续时间；0.033 Hz 这个数与火电死区数值一致（火电响应要求更快）。\n⚠ 大扰动的 0.033 Hz、0.3 s 是教师**当场更正后**的数值（口播先说成 0.003 Hz、10 s，随即更正）。\n\n[笔记原文 ↗](./课堂笔记/11-03-一次调频性能评价.md#三-基于-wams-的一次调频性能评价算法)"}
