{"url":"课程总览/电力大数据与人工智能/课堂笔记/09-22-暂态稳定评估.html","title":"09-22 暂态稳定评估","section":"","body":"始释放。\n  **所以判断扰动后稳不稳，本质是判断最后一次扰动清除后系统能否回到稳定平衡点**。\n\n### 第三类：基于故障后系统响应的方法\n\n- **思路**：直接用**故障后系统的实际轨迹／时间响应**判稳，例如看**故障电流**是衰减还是发散。\n- **成熟条件**：随着**广域测量系统（WAMS）**成熟，用故障后的实际量测可以与仿真法、直接法**结合**改进传统方法——用**故障切除时刻的量测量**替代故障的数值计算点，既省成本又更接近真实；从广域信息的海量实时信息里**选取能反映暂态稳定特性的量测信息**，结合事先设定的**稳定判据**判别。\n- **可用于判稳的曲线**：功率特性曲线、发电机转速曲线、转速差与功率差的变化曲线等。\n\n### 第四类：数据挖掘与机器学习（大数据、人工智能）\n\n- **为什么走这条路**（教师把前两条一起否了）：时域仿真法**太慢、不利于在线**；直接法只能判平衡点附近，也很难。「那怎么办？靠信息技术了。」\n- **技术条件已具备**：已积累**海量一线仿真数据**，计算机性能大幅提升；机器学习、神经网络、专家系统属人工智能的高层次发展阶段。\n- **典型流程**（教材第 9 页图 1-1，图未附）：**离线仿真 → 实时评估**——离线仿真结果与实测数据一起构成数据库，做**特征分析**与**模型**训练，得到**稳定判别／预测模型**，最后给出评估结果。**优点是不占用在线计算**。\n- 20 世纪 80 年代起研究者做了大量工作：输入特征选择、特征分析算法、评估模型算法、输出等环节。\n- **教师对 AI 的清醒提醒（本讲出现两次）**：AI 算法**都是近似计算，不是精确的**，有时算出来的解**根本不对**（异常模式），因此算完可能还要**筛选**。——是必由之路，但不是万能。\n- 教师把**基于数据挖掘**的方法划为**当前研究热点**，前面几种（仿真、直接法、基于响应）都是**经典方法**。\n\n### 紧急控制决策方法（评估的目的是用于控制）\n\n- **集中式控制决策**：由**控制中心下发**紧急控制措施，以**尽可能小的代价**让故障后的系统**尽快恢复稳定**。教师顺带讲到我国停电时间在全世界最短、可靠性最高（**课堂叙述，未核实**）。\n- 离线决策 vs **实时**决策：实时对**计算速度**要求更高，于是有下面三类「可行研究方向」。\n\n| 方法 | 做法要点 |\n| :--- | :--- |\n| **启发式方法** | 用**少量仿真**找控制方案，避免大量仿真搜索；用指标排序（如切机切负荷的有效性指标）决定控制动作，显著降低空间复杂度 |\n| **基于响应的方法** | 直接用 **PMU** 采集的故障后动态量测，避免复杂时域计算；例如用发电机转速轨迹预测稳定性，若判为不稳定，先把系统**等效为两机模型**，用**加速面积与减速面积**算切机／切负荷量。教师强调**不需要复杂计算**、可直接在线算 |\n| **基于安全域／稳定域的方法** | 用**切机、切负荷**等措施**改变稳定边界**，把运行点从域外移回域内；控制措施引起的**边界移动可近似线性叠加**；研究过切机切负荷**时刻**对边界外移距离的影响，并对多摆系统提出**最优时间切机控制策略** |\n\n- **局限**：基于响应的方法效果与「简化、等值」过程关系很大；基于安全域／稳定域的方法**很大程度上依赖算法对安全域／稳定域描述的准确程度**。\n- **灵敏度＝参数的一阶导**（教师举例：电流对负载电阻的灵敏度，衡量电流受该电阻影响的大小）。用灵敏度建**优化模型**（目标函数最小，属动态规划），**计算量与备选控制措施数量无关**——只需**两次积分／两次仿真**即可求得，能大幅减少仿真搜索。\n- **切机与切负荷**：切机＝切除发电机，切负荷＝把负荷摘掉；本质是**调频**手段（用电高峰或低谷时发电机要投入或切除）。\n\n## 本篇没讲的\n\n- **教材章节与页码**：只出现「第一章」「图 1-1」「式 1-3、1-4」「第三章」这类指代，**没给教材名**，无法定位页面。\n- **李雅普诺夫定理的严格表述与证明**：只有口述判据，没有证明与符号定义。\n- **能量函数的构造方法**：明确说「没有统一的构造方法」，本次**没给任何具体能量函数**。\n- **BCU 的算法细节**：只有名字与地位，无步骤。\n- **等面积法则与扩展等面积法则的推导**：只提到用途，无公式。\n- **拓扑法涉及的数学**：「规范形理论」「稳定流形」只提到名词。\n- **PMU／WAMS 的技术细节**：只说采集故障后动态量测，无装置原理、采样率、数据格式。\n-\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/课堂笔记/09-22-暂态稳定评估-piece-4.json"}
