{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"","body":"，调速系统通常要设置**人工调节死区**。\n- **国内的一般要求**（教师说是常识）：\n  - **电液型汽轮机调节控制系统**（火电机组）的一次调节死区控制在 **0.033 Hz 以内**；\n  - **水电系统**的一次调频死区控制在 **0.05 Hz 以内**。\n- **为什么火电比水电严**：火电机组的响应速度比水电快。\n- **范围**：燃煤机组、燃气机组、垃圾发电、沼气发电等火电技术路线，\n  都是「加热水蒸气 → 蒸汽驱动汽轮机 → 汽轮机驱动发电机」，所以**遵从的都是火电机组的死区要求**。\n- **设置死区的意义**：\n  - 当电网频率基本维持在 50 Hz 规定值、未超出调频死区要求时，机组**不用对频率的微小波动做出响应**——\n    偏差在误差带内就不动作；\n  - 只有当系统频率偏差**超过死区阈值**时，调速系统才对频率差做出响应，调节**汽轮机阀门开度**，改变机组出力；\n  - 这样机组能保持较好的稳定性、减少不必要的损耗。\n- **死区阈值与稳定性的关系**：死区参数跟机组的稳定程度息息相关，所以死区的**参数估计**尤为重要。\n  **故意把死区阈值调高**，会让机组在面对系统较大频率波动时**不动作**，进一步**危害电网的安全稳定**。\n\n#### 大扰动与小扰动：判据是「结构变没变」\n\n教师给的分界只有一条：**系统的结构（拓扑）变没变**。\n\n| | 结构 | 参数 | 属于哪类分析 | 教师的例子 |\n| :--- | :--- | :--- | :--- | :--- |\n| **小扰动** | 不变 | 幅值小幅变化 | **稳态分析** | 纯电阻负载的阻值上下改变一点 |\n| **大扰动** | 改变 | — | **动态（暂态）分析** | 突然增加一个电感或一个电容；负载性质改变；**电压幅值大幅跌落甚至停电** |\n\n- **运行轨道**这个比喻是教师用来解释**稳态稳定性**的：稳态相当于一条运行轨道，\n  像地球绕太阳的公转轨道，轨道上的角频率是固定的；小扰动是把运行点「撞开」一点、稍微脱离轨道。\n- **大扰动下怎么处理**：图 **4-3** 是「大扰动下机组典型一次调整过程」。负载性质改变时各机组的表现不同，\n  所以要靠**调节转速**，或者**投入／切除机组**，把频率稳住，不至于大幅偏离误差带。\n\n### 二、一次调频的指标体系：七个指标、两个关键项\n\n教师反复强调的一句话是「**一次调频的指标体系有七个**」，并点明**其中两个最关键**。\n按教师自己给的编号，七个是：\n\n| # | 指标 | 性质 | 教师给的口径 |\n| :--- | :--- | :--- | :--- |\n| 1 | **调差系数** | 静态 | 关键项；按调节前后的稳态值算，反映**有差调节**特性；式 4-1 |\n| 2 | **调频死区** | 静态 | 关键项；火电 0.033 Hz 以内、水电 0.05 Hz 以内 |\n| 3 | **一次调频贡献电量** | 积分量（120 秒） | 计算原理 **4-6** |\n| 4 | **一次调频贡献率** | 比率 | 计算原理 **4-7**、**4-8**；多数电网拿它当考核标准 |\n| 5 | **一次调频正确动作率** | 单机长期统计 | 阈值一般取 0，也可取 $-0.1$ 以识别**反调** |\n| 6 | **一次调频投运率** | 长期统计 | 投切信号经**远程终端 RTU** 送省调 |\n| 7 | **一次调频滞后时间和稳定时间** | 动态特性 | 时间常数取**电感/电阻** $L/R$ |\n\n下面按编号逐个展开。\n\n#### 一次调频贡献电量（式 4-6）\n\n- **地位**：各区域电网分析判断发电机组一次调频能力的**重要指标之一**。\n- **算式怎么来的**（教师口述的链条，不含教材未讲的细节）：\n  1. 以**一次调频的调节起点**（转写读作「要求时期点」）和**实际发电有功**为基点；\n  2. 向后**积分发电变化量**；\n  3. **积分时间长度取 120 秒**（2 分钟）；\n  4. 若 120 秒内**系统频率恢复到系统一次调频时间**（转写此处句子断续，含义未讲全），积分到此为止；\n  5. 若这期间有 **AGC 指令**或**机组发电计划**致使机组发电变化，\n     则该变化量**应减去机组正常爬坡速率的变化部分**及**机组计划提升电量**。\n\n#### 一次调频贡献率（式 4-7、4-8）\n\n- **它衡量什么**：整个调节过程中贡献的**能量占比**，因此是一次调频评估的**重要标准**。\n- **为什么它能当考核标准**：它**对数据采样率和精度要求不高**，\n  现有的采集系统数据可以满足**粗略的评估要求**——所以**目前多数电网采用贡献率作为一次调频的考核标准**。\n- **定义**：贡献率 = **实际贡献电量** 与 **理论贡献电量** 的比值。\n- **两个量的获取难度不对等**：\n  - **实际贡献电量**：直接从测量得到；\n  - **理论贡献电量**：计算**比较复杂**\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价-piece-3.json"}
