{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"","body":"算**比较复杂**——要用到一个**积分**，涉及一个**时间段**内的频率变化，还涉及**长度系数**。\n    所以式 4-8 是「先算出理论值，再与实际值作比」这一步。\n- **符号**：\n  - $\\Delta F_t$：**电网频率与阈值（考核限值）的偏差**；\n  - $\\Delta F_{set}$：理论上的**调差系数设定值**，或电网规定的**调差系数考核值**，**一般取 5%**。\n- **它反映什么**：反映机组的一次调频**性能与预期之间的关系**。\n\n#### 一次调频正确动作率\n\n- **归属**：**属于单机**，不是多机、不是机组层面的量；是**单机长期统计**指标。\n- **它统计的是什么**：单机在**日常运行**下的**贡献率统计值**（转写此处读作「日常小劳动」，\n  词义未讲全，正文只记「日常运行」）。\n- **为什么单看贡献率不够**（教师给的两条机制）：\n  1. 日常平均波动很小，一次调频**可能尚未开始明显动作**，频率就已经回到阈值以内；\n  2. 或者部分机组**调速器死区设置过大**，在频率超过阈值期间**一次调频并没有动作**，\n     但记录本身有功功率的**自然波动**使过程中算出的**贡献率为正值**——这个正值**并不属于机组的主动行为**。\n  所以**仅用单次调节的贡献率对机组进行考核是不合理的**，还要看正确动作率。\n- **判定规则**：当机组并网运行时，在**电网频率超过机组一次调频死区的一个积分期间**内，\n  若机组的一次调频功能**贡献量大于阈值**，则记为**该机组一次调频正确动作一次**，否则记为**不正确动作一次**。\n- **阈值取值**：**一般取零**；但贡献率受机组出力随机波动的影响较大，\n  也可以取一个**较小的负数**（如 $-0.1$）——**只有负的贡献电量且绝对值较大时，才判定机组发生了反调**。\n- **统计口径**：用**机组一次调频月正确动作率**作为考核机组日常一次调频性能的指标，**按月计量**。\n\n#### 一次调频投运率\n\n- **性质**：**长期的统计指标**。\n- **信号怎么采**：机组一次调频的**投切信号**由**实际运行的能量管理系统实时采集**。\n- **信号怎么走**（这条链路是本指标的关键）：\n  1. 机组**控制系统**通过其**主站**；\n  2. 以**软开关**形式把机组一次调频投切信号发出；\n  3. 经**远程终端（RTU）**送至**省调**，甚至送至**中调**；\n  4. **能量管理系统自动记录**机组一次调频的**投切时间**，**计算一次调频投运率**，并作为考核依据之一。\n- **软开关是什么**：教师顺带点了一句——软开关技术属于**电力电子技术**，\n  它使能量转化效率**接近 1**，损耗可以忽略。\n- **为什么信号要往调度走**（这一段把调度层级讲清楚了，是投运率指标能成立的前提）：\n  - **国调** = 中央，**国家电网**的调度中枢**在北京**；\n  - **省调 = 中调** = 省会城市的调度，省内电网；\n  - **地调** = 市级调度；**县没有调度权**；\n  - 原先还有**区调**（如华东区），现在这一级已经**去掉**。\n  - 所以是**三级调度**。\n  - **调频归调度管理**：没有调度中心的指令，**不能擅自投入或切除机组**——\n    哪怕是大发电厂也要听从调度中心的指令；教师把擅自投运机组说成**安全事件**。\n\n#### 一次调频滞后时间和稳定时间\n\n- **它们衡量什么**：**响应速度的快慢**。\n- **一次调频动态特性包含哪些环节**（教师逐项列）：**阀门动作**、**指令延迟**、**执行环节的时间常数**；\n  水轮机侧还有**水头**环节，汽轮机侧是**蒸汽**环节——燃煤、燃气、火电、垃圾、核电等各条火电技术路线\n  都要经过「加热水蒸气 → 汽轮机」，所以这一段是**共同的**。\n- **时间常数取什么**：用电力元器件组成时，时间常数就是**电感除以电阻** $L/R$。\n  下学期学自动控制原理时会正式遇到这个量。\n- **方向**（教师当场更正过一次口误，以更正后的为准）：\n  - **时间常数越大 → 响应速度越慢**；时间常数越小 → 响应速度越快；\n  - **滞后时间越长 → 速度越慢**；滞后时间越短 → 速度越快。\n\n### 三、基于 WAMS 的一次调频性能评价算法\n\n#### 这套算法要解决的关键问题\n\n**发电机组一次调频的关键问题，就是机组是否快速响应频率变化**——\n具体是「它的有功是否快速地跟踪了频率的变化，频率变化被准确地抑制、达到稳定」。\n\n#### 评价方法的两段式结构\n\n一次调频评价方法**分成两部分**：\n\n1. **假定机组各项参数设置正确**，按评价算法的计算公式进行计算；\n2. 如果计算结果表明**一次调频没有正确动作**，则进入**第二部分**—\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价-piece-4.json"}
