{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"","body":"\n# 11-03-一次调频性能评价\n\n## 这节课在干什么\n\n这一节是第四章的续篇，把**一次调频**从「有几个静态参数」推到「怎么在数据上把它的性能算出来」。\n前半段先把 10-27 讲过的**调差系数**与**调频死区**复习一遍（补上「静态指标 vs 动态指标」的分界、\n以及**大扰动与小扰动**的判据口径），然后摆出**一次调频的七项指标体系**——两个关键项加五个主要指标，\n逐个说清它的定义、算式号与用途。中段是本节的主干：**基于 WAMS 数据的一次调频性能评价算法**，\n它由「数据处理」和「关键时间点搜索」两大块组成，数据处理又分**坏数据剔除 → 平滑处理 → 二次调频影响剔除**三步。\n后段讲**关键时间点**（$T_1 \\sim T_6$）怎么找，重点是教材提出的**方差比较法**与判据 **4-14**；\n再往后是**一次调频分布特性对联络线潮流的影响**与**区域自然频率特性系数 $\\beta$**，\n以及一次调频（有差）与二次调频（无差）的对比。末段开了二次调频在线评估的头，未讲完。\n\n要带走四件事：\n\n1. 七项指标各是什么、哪个最关键、哪些有算式号；\n2. 评价算法的三步数据处理与「只在频率大幅变化时才计算」的判据；\n3. 六个关键时间点的含义与方差比较法的机械做法；\n4. 联络线、区域 $\\beta$ 系数，以及一次调频与二次调频「有差 / 无差」这条分界。\n\n## 行政与考核\n\n- **结课与考试**：17 周**周二结课**，**周三上午考试**；周二下午把**计算题当例题做一遍**再考。\n  教师交代**计算题 20 分**，另有简答与选择；「一次调频与二次调频比较」那一道大题**至少 10 分**，\n  但具体怎么调「都是数学公式」，本课只要求知道特性。\n- **第二次作业 = 第三章 + 第四章合并**，**下周交**，下周上课前交作业本；下次课要带作业本。\n- **教师在结尾把作业列了一遍**（编号沿课程已有顺序，本次一并交代）：\n\n| # | 作业内容 | 教师给的说法 |\n| :--- | :--- | :--- |\n| 1 | 基于神经网络的异常数据检测方法 | — |\n| 2 | 41 页的聚类方法 | 主要讲**特征**与**思想** |\n| 3 | 系统架构／系统逻辑框架 | 「考选择题」 |\n| 4 | 智能校核系统的特性 | 「肯定要考」 |\n| 5 | 第四章：一次调频与二次调频比较 | 比较**指标体系**与**方法** |\n\n- **会考选择/简答的点**（教师逐条点名）：\n  - 一次调频**指标体系有七个**、其中**两个最关键**——会考简答：「一次调频的指标体系包括哪几个指标」；\n  - **调频死区的两个数值**（火电 0.033 Hz 以内、水电 0.05 Hz 以内）——「到时候考选择题」；\n  - **大扰动与小扰动的判据**——「考试选择题，画出来」；\n  - 一次调频**指标的计算不考**，公式留到专业课；本课只要求知道概念与指标体系。\n- **调差系数与动态分析的计算留到后边专业课**（教师原话「这些指标还有计算，这个计算是后边专业课的内容」）；\n  动态（暂态）分析部分两年制不展开，四年制才学。\n\n## 没编号但讲了的知识点\n\n### 一、复习：两个关键指标与「静态 / 动态」的分界\n\n#### 一次调频调的是什么\n\n教师先回到**手段**上：调频是**调有功**（有功管频率、无功管电压），一次调频调的是**发电机的转速**，\n发电机的出力由转速控制。方向上：频率降要提高转速（出力升），频率升要降低转速（出力降）；\n但不能一味地提转速，还要考虑**发电机的稳定性范围**与**其它机组的协同**——\n「你可以停一些发电机组」「投入几个发电机组」，用这些手段把频率稳住。\n\n#### 调差系数（式 4-1）：静态指标\n\n定义式与几何意义在 10-27 已讲透（[密度初筛与调频](./10-27-密度初筛与调频.md)），本节只补**它属于哪一类指标**：\n\n$$\\delta = -\\frac{\\Delta f / f_N}{\\Delta P / P_N}$$\n\n- **静态指标**：因为调差系数是按**调节前后的稳态值**算出来的，反映的是一次调频的**有差调节**特性。\n- 教师给的分界线是**方程的类型**：\n  - **稳态分析**的指标，方程是**代数方程**，没有微分方程，也不是参数方程；\n  - **动态分析**则要写**微分方程／微分方程组**，或者**差分方程／差分方程组**。\n  所以「调差系数是静态指标」不是一句定性话，它的判据是**这个指标靠代数方程还是靠微分方程描述**。\n\n#### 调频死区：控制环节里的一环\n\n- **它和调差系数一样，都是发电机调速系统控制环节中的重要一环**。从**理想的发电机组一次调频特性**看，\n  调速系统需要时刻针对频率变化做出响应；但实际运行中为了维持机组稳定运行\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价-piece-2.json","symbols":{"env":"通用","packs":["通用"],"ctx":"电力大数据与人工智能","termKeys":["通用:sym-P","通用:sym-L","通用:sym-R","通用:sym-t","通用:sym-S"]}}
