{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"一、复习：两个关键指标与「静态 / 动态」的分界","body":"### 一、复习：两个关键指标与「静态 / 动态」的分界\n\n#### 一次调频调的是什么\n\n教师先回到**手段**上：调频是**调有功**（有功管频率、无功管电压），一次调频调的是**发电机的转速**，\n发电机的出力由转速控制。方向上：频率降要提高转速（出力升），频率升要降低转速（出力降）；\n但不能一味地提转速，还要考虑**发电机的稳定性范围**与**其它机组的协同**——\n「你可以停一些发电机组」「投入几个发电机组」，用这些手段把频率稳住。\n\n#### 调差系数（式 4-1）：静态指标\n\n定义式与几何意义在 10-27 已讲透（[密度初筛与调频](./10-27-密度初筛与调频.md)），本节只补**它属于哪一类指标**：\n\n$$\\delta = -\\frac{\\Delta f / f_N}{\\Delta P / P_N}$$\n\n- **静态指标**：因为调差系数是按**调节前后的稳态值**算出来的，反映的是一次调频的**有差调节**特性。\n- 教师给的分界线是**方程的类型**：\n  - **稳态分析**的指标，方程是**代数方程**，没有微分方程，也不是参数方程；\n  - **动态分析**则要写**微分方程／微分方程组**，或者**差分方程／差分方程组**。\n  所以「调差系数是静态指标」不是一句定性话，它的判据是**这个指标靠代数方程还是靠微分方程描述**。\n\n#### 调频死区：控制环节里的一环\n\n- **它和调差系数一样，都是发电机调速系统控制环节中的重要一环**。从**理想的发电机组一次调频特性**看，\n  调速系统需要时刻针对频率变化做出响应；但实际运行中为了维持机组稳定运行，调速系统通常要设置**人工调节死区**。\n- **国内的一般要求**（教师说是常识）：\n  - **电液型汽轮机调节控制系统**（火电机组）的一次调节死区控制在 **0.033 Hz 以内**；\n  - **水电系统**的一次调频死区控制在 **0.05 Hz 以内**。\n- **为什么火电比水电严**：火电机组的响应速度比水电快。\n- **范围**：燃煤机组、燃气机组、垃圾发电、沼气发电等火电技术路线，\n  都是「加热水蒸气 → 蒸汽驱动汽轮机 → 汽轮机驱动发电机」，所以**遵从的都是火电机组的死区要求**。\n- **设置死区的意义**：\n  - 当电网频率基本维持在 50 Hz 规定值、未超出调频死区要求时，机组**不用对频率的微小波动做出响应**——\n    偏差在误差带内就不动作；\n  - 只有当系统频率偏差**超过死区阈值**时，调速系统才对频率差做出响应，调节**汽轮机阀门开度**，改变机组出力；\n  - 这样机组能保持较好的稳定性、减少不必要的损耗。\n- **死区阈值与稳定性的关系**：死区参数跟机组的稳定程度息息相关，所以死区的**参数估计**尤为重要。\n  **故意把死区阈值调高**，会让机组在面对系统较大频率波动时**不动作**，进一步**危害电网的安全稳定**。\n\n#### 大扰动与小扰动：判据是「结构变没变」\n\n教师给的分界只有一条：**系统的结构（拓扑）变没变**。\n\n| | 结构 | 参数 | 属于哪类分析 | 教师的例子 |\n| :--- | :--- | :--- | :--- | :--- |\n| **小扰动** | 不变 | 幅值小幅变化 | **稳态分析** | 纯电阻负载的阻值上下改变一点 |\n| **大扰动** | 改变 | — | **动态（暂态）分析** | 突然增加一个电感或一个电容；负载性质改变；**电压幅值大幅跌落甚至停电** |\n\n- **运行轨道**这个比喻是教师用来解释**稳态稳定性**的：稳态相当于一条运行轨道，\n  像地球绕太阳的公转轨道，轨道上的角频率是固定的；小扰动是把运行点「撞开」一点、稍微脱离轨道。\n- **大扰动下怎么处理**：图 **4-3** 是「大扰动下机组典型一次调整过程」。负载性质改变时各机组的表现不同，\n  所以要靠**调节转速**，或者**投入／切除机组**，把频率稳住，不至于大幅偏离误差带。"}
