{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"三、基于 WAMS 的一次调频性能评价算法","body":"什么时候才计算：大扰动与小扰动的判据\n\n- **前提**：**只有在频率大幅度发生变化时**才进行计算，所以**需要设置相应的判断依据**。\n- **判据怎么定的**：经过**分析和仿真验证**。为什么只能做仿真——教师说得很直白：\n  「因为电力系统我们不能说去为了做一次实验」，**只能用电网的过往历史数据做仿真**；\n  而这些历史数据**都是电网系统里提取出来的，一般人拿不到**，属于**战略数据**。\n- **大扰动判据**：在线频率对基准值的变化**超过 $\\Delta F_1 = 0.033\\ \\text{Hz}$**，\n  **且持续 $T_1 = 0.3\\ \\text{s}$**——**两条均满足**时，判断系统发生大扰动。\n  - 0.033 Hz 这个数值的来源与前面的死区一致：**火电机组的响应时间要求比较快**。\n- **小扰动判据**：**只取第一条**（频率阈值），但**时间阈值取 $T_1 = 8\\ \\text{s}$**。\n- **为什么不能只看单个机组的频率**：电网日常运行中，**发电机的开停是经常发生的**，\n  而**机组启动或关停过程中，计算测量的频率就会发生很大的变化**，\n  所以不能简单地用发电机组处的频率来判断。\n  **做法**：取**分布在电网不同地理位置的几个大型变电站**的频率数据，**求平均**，\n  用这个**平均值**作为判断依据，**更加可靠**。"}
