{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"三、基于 WAMS 的一次调频性能评价算法","body":"### 三、基于 WAMS 的一次调频性能评价算法\n\n#### 这套算法要解决的关键问题\n\n**发电机组一次调频的关键问题，就是机组是否快速响应频率变化**——\n具体是「它的有功是否快速地跟踪了频率的变化，频率变化被准确地抑制、达到稳定」。\n\n#### 评价方法的两段式结构\n\n一次调频评价方法**分成两部分**：\n\n1. **假定机组各项参数设置正确**，按评价算法的计算公式进行计算；\n2. 如果计算结果表明**一次调频没有正确动作**，则进入**第二部分**——**估计调差系数**和**实际的死区设置阈值**。\n\n也就是说：先用「参数设置正确」这个前提跑一遍主判据，跑不出「正确动作」时，\n再回头估计「你到底设错了多少」——调差率估偏了多少、死区阈值实际设成了多少。\n\n#### 算法流程与「不需要编程」的口径\n\n- 流程是：**读入一组数据 → 数据处理 → 基于调差率与死区设定的一次调频评价算法**。\n  教师给的口径是「编程的时候按照这个流程去编程就行了」，同时又说明\n  **本课不要求编程**，只要求知道**组成、特点、基本原理**。\n- **关键时间点参数**是整个评价的落点：从 WAMS 数据处理得到四个时刻——\n  **频率起始时刻**、转写读作「**记录处理时刻**」的那一个、**处理结束时刻**和**频率回到稳定时刻**；\n  对它们做分析计算，才能得到**调差率**与**死区设置的阈值和估计值**，\n  最终得到**基于调差率和死区估计的机组一次调频评价方法**。\n- 关键时间点算不出来，是因为它要考核**机组是否快速响应**——\n  所以要先**剔除干扰、排除干扰**，评价结果才是干净的。\n\n#### 数据处理第一步：坏数据剔除（判据 4-13）\n\n- **为什么要做**：一次调频指标要用的两个基础数据是**电网频率**和**发电机有功功率**；\n  而实际过程中，**测量、数据采集、数据传输、数据存储**各环节都难免有错误。\n  所以对 WAMS 提供的数据，**首先要做坏数据的剔除**，即**辨识、修正**。\n- **判据是式 4-13**（教师说「超过了这个误差带就认为是异常数据」）：\n  - 具体口径：**实测频率对基准值的变化，超过基准值频率量的 50%**，即判为**异常数据**；\n  - 处理动作：**剔除**明显超出正常范围的数据。\n- **怎么修正**：利用**频率特性曲线的连续性**，**用前一个时刻的数据代替坏数据**。\n\n#### 数据处理第二步：平滑处理\n\n- **要解决的问题**：各类指标要从**大量数据**中提取关键信息，而**数据的波动**让信息提取变困难，\n  容易引起**误判**——比如这一次跳出去、下一次直接上很陡的曲线。\n  所以要**滤除干扰**，得到平滑的数据。\n- **做法**：**平均值方法**——把**固定时间周期内的所有数据进行平均**，\n  用平均值代替这段时间内的**所有数据**，以**消除单点测量的偏差**。\n- **取样与周期的取舍**（教师用班级平均成绩作类比）：\n  - 周期**取得越长**，平滑效果**越好**，但**预期的信息就会丢失越多**；\n  - 周期**取得越短**，**数据扰动就大**——就像用**一个同学的成绩**代表**一个班的普遍成绩**，不成立；\n    班级成员越多，这个平均值越精确，也就是**样本量越大，个别干扰被削弱得越厉害**。\n  - 平滑周期取 **0.1 秒**。\n- **相对其它数据滤波方法的优点**：相比其它数据滤波的平滑方法，\n  这个方法**可以取得很好的平滑效果，又不丢失必要的信息**，而且**方法简单、便于应用**。\n\n#### 数据处理第三步：二次调频影响剔除\n\n- **为什么要剔除**：**大扰动发生时，一次调频与二次调频会耦合在一起**。\n  用 WAMS 数据考核一次调频性能时，**应该把二次调频的作用剔除掉**，这一章算出来的才是**纯的一次调频效应**。\n- **方法依据**：**AGC 指令是矢量**——既有**方向**又有**幅值**（模就是复功率的模）。\n  凡具有这种性质的量，就按「矢量」的方式处理：把它的**方向**与**量值**分别确定，再整体剔除。\n  剔除掉这一项，就等于剔除掉二次调频的影响。\n- **两个关键点**：\n  1. **剔除方向**：根据 **AGC 指令数据**以及**二次调频在线评估系统的计算结果**，\n     确定在响应过程中二次调频的方向——方向包括**增速率**（上升速率）与**减速率**（下降速率），\n     以及**总的功率改变量**；\n  2. **剔除量值**：根据二次调频在线评估系统的计算结果，得到响应的**上升速率和下降速率**，\n     最后把量值与方向**拟合成一条 AGC 响应指令曲线**，作为**剔除 AGC 指令**的依据。\n\n#### 什么时候才计算：大扰动与小扰动的判据\n\n- **前提**：**只有在频率大幅度发生变化时**才进行计算，所以**需要设置相应的判断依据**。\n- **判据怎么定的**：经过**分析和仿真验证**。为什么只能做仿真——教师说得很直白：\n  「因为电力系统我们不能说去为了做一次实验」，**只能用电网的过往历史数据做仿真**；\n  而这些历史数据**都是电网系统里提取出来的，一般人拿不到**，属于**战略数据**。\n- **大扰动判据**：在线频率对基准值的变化**超过 $\\Delta F_1 = 0.033\\ \\text{Hz}$**，\n  **且持续 $T_1 = 0.3\\ \\text{s}$**——**两条均满足**时，判断系统发生大扰动。\n  - 0.033 Hz 这个数值的来源与前面的死区一致：**火电机组的响应时间要求比较快**。\n- **小扰动判据**：**只取第一条**（频率阈值），但**时间阈值取 $T_1 = 8\\ \\text{s}$**。\n- **为什么不能只看单个机组的频率**：电网日常运行中，**发电机的开停是经常发生的**，\n  而**机组启动或关停过程中，计算测量的频率就会发生很大的变化**，\n  所以不能简单地用发电机组处的频率来判断。\n  **做法**：取**分布在电网不同地理位置的几个大型变电站**的频率数据，**求平均**，\n  用这个**平均值**作为判断依据，**更加可靠**。"}
