{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-03-一次调频性能评价.html","title":"11-03 一次调频性能评价","section":"四、关键时间点搜索：六个时间点与方差比较法","body":"### 四、关键时间点搜索：六个时间点与方差比较法\n\n#### 指标计算的难点在哪儿\n\n教师把难点说得很准：**从单机的三个指标来看，指标计算的难点在于寻找调节开始和结束的关键时间点**。\n六个时间点画在**有功功率随时间、频率随时间**这两条特性曲线上。\n\n#### 六个关键时间点\n\n| 时间点 | 含义 |\n| :--- | :--- |\n| $T_1$ | **频率超过阈值**的关键时间点 |\n| $T_2$ | **频率回到阈值内**（回到误差带内）的时间点 |\n| $T_3$ | **频率开始变化**的时间点 |\n| $T_4$ | **有功功率开始变化**的时间点 |\n| $T_5$ | **频率稳定**的时间点 |\n| $T_6$ | **有功功率稳定**的时间点 |\n\n- **$T_5$ 的「稳定」不是精确值**：不是达到某个精确值，而是**与基准值的误差在允许范围内**。\n\n#### 搜索方法有哪几类\n\n教师点的搜索算法包括：**决策式算法**、**距离算法**、**神经网络算法**、**支持向量机算法**，\n另有**专家算法**等。这些方法的共同目标是**计算最优值**——即尽可能精确地解出关键时间点。\n\n#### $T_1$ 怎么取\n\n- 启动判断的**第一个条件**是「**频率超过阈值持续一定的时间**」；\n- 在判断过程中**记下频率超过阈值的第一个点所对应的时间**，记为 $T$，这一步算法就**直接得到** $T_1$。\n\n#### 方差比较法（图 4-7）\n\n- **出处**：这套教材的**清华大学教授**提出的方法，教材称之为**方差比较法**。\n- **它利用的数学特征**：**频率突变点的数学特征**。做法的机械步骤是：\n  1. 对**频率超过阈值前的 1 个数据窗**进行**扫描**；\n  2. 对**每个数据点**，比较它**前 1 秒的频率序列方差**与**后 1 秒的频率序列方差**之**差**；\n  3. **前后方差变化最大的点**即为**频率变点**（突变点）。\n- **图 4-7 的例子**：突变点就是曲线上那个**冲击**所在的位置，教师报出该点的坐标为\n  **$X = 8.5$、$Y = 50.1$**。\n- **方法的评价**：教材通过**仿真验证**了该方法的**可行性和有效性**；\n  它的优点是**简单直观、便于编程**。\n- **怎么降计算量**：**只需要搜索到之前已经搜索出的时间点**——\n  因为**频率发生突变的点，一定在频率超过阈值之前**。\n\n#### 判据 4-14：怎么认定「一次调频没有动作」\n\n- **为什么要这个判据**：为了**准确评估一次调频的作用**，要**避开机电暂态过程对有功功率曲线的影响**——\n  此处**忽略有功功率在机电暂态过程中的变化**。\n- **判据的两个条件**：\n  1. **突变前 1 秒的功率模值**大于 **0.4% 的基本功率**（基本功率即**有功功率的基准值**）；\n  2. **$\\Delta P$ 与 $\\Delta F$ 反方向变化**：$\\Delta P$ 取该数据点**之前 1 秒**的有功变化量，\n     $\\Delta F$ 取该数据点**之前 1 秒**的频率变化量；$\\Delta P > 0$ 则 $\\Delta F < 0$，反之 $\\Delta F > 0$。\n- **结论**：**满足这个判据，就认为一次调频没有动作**。\n- ⚠ 条件②的方向语义（$\\Delta P>0 \\Longleftrightarrow \\Delta F<0$）与式 4-1 推出的**一次调频正常动作方向相同**。\n  这个口径出自**教材判据 4-14 本身**（两条条件与结论都是教师原话），本页照录；**建议按教材 4-14 复核**\n  （issue #31）。\n\n#### $T_5$、$T_6$ 的计算口径\n\n- **$T_5$（频率稳定）**：这段时间**可取 3 秒**，带宽取 **0.005 Hz**。\n- **$T_6$（有功功率稳定）**：教师交代「了解一下就可以了」，没有给判据数值。"}
