{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-10-二次调频与无功电压.html","title":"11-10 二次调频与无功电压","section":"","body":"\n# 11-10-二次调频与无功电压\n\n## 这节课在干什么\n\n这一节完成第四章的剩余两部分：**二次调频（AGC）在线性能评估**与**电网无功电压控制（励磁系统监测）**。\n\n1. 先承接上一节把一、二、三次调频定位拉齐，随后展开二次调频在线评估的两大类指标：运行区域性能指标（以北美 A1/A2、CPS1/CPS2 为例）与我国重点采用的 AGC 机组性能指标（投运率、调节容量、调节速率、调节精度及效能系数）。\n2. 交代 AGC 的单机控制与集中控制方式、电厂考核电量规则、分钟/小时/全天三级时间尺度，以及火电机组指令周期与分段评价概念。\n3. 后半段转入「无功控制电压」：讲清电感/电容无功调节方向、AVR 与 PSS、一次与二次设备界定，以及励磁系统稳态监测指标与动态（小扰动、大扰动）监测指标，至此结束第四章。\n\n## 行政与考核\n\n- **作业收缴**：课间（`39:50`）收作业本，由学习委员按学号排好。\n- **考核题型与重点提示**：\n  - **名词解释**：AGC（自动发电控制）含义、二次调频 AGC 性能指标定义、效能系数概念；\n  - **单选题 / 多选题**（两类题型在试卷中混出，不单独分大题）：\n    - 一、二次调频特征、频率分布特性及其影响因素；\n    - 我国二次调频 AGC 机组的四项核心性能指标；\n    - 一次设备与二次设备的分类辨析；\n    - 「**电力三公**」原则（**公开、公平、公正**）；\n    - 发电机励磁系统稳态监测的三项主要内容。\n  - **计算要求**：本阶段不要求手工计算一、二次调频指标公式（如式 4-25 至 4-35）、效能系数及励磁动态调节时间（相关推导留待后续专业课或研究生阶段，工程中多由在线/智能化算法求解）。\n\n## 没编号但讲了的知识点\n\n### 一、复习：一、二、三次调频分工与本阶段要求\n\n- **三类调频定位**：\n  - **一次调频**：有差调节，依托硬件设备完成较大幅度的初步调节（类似「粗调」）；\n  - **二次调频**：无差调节，依托硬件设备完成进一步微调（对比见教材 77 页）；\n  - **三次调频**：借助软件实现的更精确控制，但成本较高；一般工况下采用一、二次调频即可满足要求。\n- **学习口径**：现阶段重点掌握各类方法的**性质、特征、定义及所用手段与设备**，不要求推导机理公式或确定具体控制参量。\n\n### 二、二次调频在线评估指标体系\n\n电网频率正常波动允许范围为 50 Hz 附近 $\\pm 0.02\\ \\text{Hz}$ 至 $\\pm 0.05\\ \\text{Hz}$ 以内；一旦越出该误差带，即需启动调频控制。⚠ 口述此处未再细分火电与水电的死区取值。\n\n二次调频的在线评估指标分为**运行区域性能评价指标**和 **AGC 机组性能评价指标**两大类：\n\n#### 1. 运行区域性能评价指标（北美 NERC 标准）\n\n我国控制权归属国家电网，但参数计算逻辑与北美电力可靠性协会（NERC）标准大同小异，主要包括两套标准：\n\n| 标准 | 核心评价规则 | 课堂指出的局限与缺陷 |\n| :--- | :--- | :--- |\n| **A1 标准** | 任意 10 分钟间隔内，区域联络线控制偏差（ACE）必须至少过零一次 | 频繁过零会使系统处于无谓调节状态，使发电机组反复加减负荷、增大调节负担并损害设备 |\n| **A2 标准** | 10 分钟间隔内 ACE 的平均值须小于控制限值（转写记为 `LD`） | 当某一控制区发生故障/事故时，相邻互联区域难以通过联络线及时提供功率交换支援 |\n| **CPS1 / CPS2** | CPS1 考核长时间段（一般为 1 年）内 ACE 是否满足给定不等式（式 4-25～4-30）；与 CPS2 一同评估 AGC 性能 | 同样存在工程局限性；具体参数物理意义与公式推导本课不作要求 |\n\n- **A2 限值两种参考算法**（了解即可，每个控制区通常每年修改一次）：\n  1. 取冬季或夏季负荷高峰时段日小时电量的最大变化量；\n  2. 取一年中任意 10 小时电量变化量的平均值。\n- **CPS1 / CPS2 达标口径**：⚠ 转写记为两个指标分别要求「大于等于 2%、大于等于 6%」，未对照教材原文核实，按转写照录，不作臆测改写。\n\n#### 2. AGC 机组性能评价指标（国内重点）\n\n针对单台或全厂 AGC 机组的调节能力进行评估，定义式见教材 **4-31 至 4-34（或 4-35）**。\n\n- **四项核心指标**（多项选择题重点）：\n  1. **投运率**：机组投入 AGC 运行的比例。投运率**不能等于 1（100%）**——必须留出一定备用机组应对突发故障，否则系统失去后备支撑，可靠性反而降低。\n  2. **调节容量**：机组可用于参与二次调频的功率范围。\n  3. **调节速率**：反映机组响应 AGC 指令的实时速度。\n  4. **调节精度**：机组实际出力跟\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电力大数据与人工智能/课堂笔记/11-10-二次调频与无功电压-piece-2.json","symbols":{"env":"通用","packs":["通用"],"ctx":"电力大数据与人工智能","termKeys":["通用:sym-L","通用:sym-I","通用:sym-U","通用:sym-t"]}}
