{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-10-二次调频与无功电压.html","title":"11-10 二次调频与无功电压","section":"三、AGC 调节过程、控制方式与电网考核","body":"### 三、AGC 调节过程、控制方式与电网考核\n\n#### 1. AGC 的定义与调度体系\n\n- **调度三级结构**：**国调**（中央，北京）→ **中调 / 省调**（省级调度中心）→ **地调**（市级）；原有区调已取消，县级无调度权。\n- **AGC 功能链条**：电网调度中心（最低一般到中调/省调）通过机组的**分散控制系统（DCS）**，自动向机组下发增减目标负荷指令，依据机组自身条件、性能与网内地位分配任务，维持发电功率与负荷实时平衡，使联络线控制偏差（ACE）持续减小直至为零，从而稳定系统频率（如南方水电在汛期需配合调度安排机组投停以完成调频）。\n\n#### 2. 电厂侧两种控制方式\n\n| 控制方式 | 调度指令内容 | 厂内执行链路 |\n| :--- | :--- | :--- |\n| **单机控制** | 调度机构直接计算得到每台机组的 AGC 指令 | 指令直接下发至电厂每台参与 AGC 的**机炉协调控制系统**，直接驱动机组升降功率 |\n| **集中控制** | 调度中心下发全厂**总功率设定值** | 由电厂内部**分布式控制系统（DCS）**对全厂各台机组进行综合协调控制与经济负荷分配 |\n\n- **双重评价视角**：从**系统**角度，AGC 服务于维持频率与联络线潮流在规定范围内；从**机组**角度，AGC 服务体现为跟踪指令变化的能力，评价质量即考核机组出力跟随指令变化是否达标。\n\n#### 3. 考核规则与时间尺度（湖北电网案例）\n\n教材结合清华课题与湖北电网样本库（图 4-11、表 4-2、表 4-3）给出了三项具体考核规则：\n\n1. **月成功率考核**：AGC 月成功率须达到 **90% 以上**；每低于 1 个百分点，每台机组考核电量 **50,000 kWh**（5 万度电）。经调度机构同意退出的时段不纳入考核。\n2. **投运与达标考核**：具备 AGC 功能的机组须按调度指令投入；若无法投入或调节性能不满足表 4-2、表 4-3 任一项要求，每日按 **0.5 万 kWh** 计为考核电量。每月由电力调度机构对所有 AGC 控制单元进行测试，结果在「**电力三公**」（公开、公平、公正）调度网站公布并报电力监管机构备案。\n3. **免考情形**：当电网出现异常或存在安全限制因素导致电厂不具备投入条件时，不考核机组的 AGC 服务。\n\n- **考核时间尺度**：按**分钟级**、**小时级**、**全天级**分段统计。其中**分钟级**因机组动态特性差异而设不同窗口：\n  - **火电机组**：分钟级定义为 **2 分钟**；\n  - **水电机组**（调节较快）：分钟级定义为 **30 秒**。"}
