{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-10-二次调频与无功电压.html","title":"11-10 二次调频与无功电压","section":"二、二次调频在线评估指标体系","body":"### 二、二次调频在线评估指标体系\n\n电网频率正常波动允许范围为 50 Hz 附近 $\\pm 0.02\\ \\text{Hz}$ 至 $\\pm 0.05\\ \\text{Hz}$ 以内；一旦越出该误差带，即需启动调频控制。⚠ 口述此处未再细分火电与水电的死区取值。\n\n二次调频的在线评估指标分为**运行区域性能评价指标**和 **AGC 机组性能评价指标**两大类：\n\n#### 1. 运行区域性能评价指标（北美 NERC 标准）\n\n我国控制权归属国家电网，但参数计算逻辑与北美电力可靠性协会（NERC）标准大同小异，主要包括两套标准：\n\n| 标准 | 核心评价规则 | 课堂指出的局限与缺陷 |\n| :--- | :--- | :--- |\n| **A1 标准** | 任意 10 分钟间隔内，区域联络线控制偏差（ACE）必须至少过零一次 | 频繁过零会使系统处于无谓调节状态，使发电机组反复加减负荷、增大调节负担并损害设备 |\n| **A2 标准** | 10 分钟间隔内 ACE 的平均值须小于控制限值（转写记为 `LD`） | 当某一控制区发生故障/事故时，相邻互联区域难以通过联络线及时提供功率交换支援 |\n| **CPS1 / CPS2** | CPS1 考核长时间段（一般为 1 年）内 ACE 是否满足给定不等式（式 4-25～4-30）；与 CPS2 一同评估 AGC 性能 | 同样存在工程局限性；具体参数物理意义与公式推导本课不作要求 |\n\n- **A2 限值两种参考算法**（了解即可，每个控制区通常每年修改一次）：\n  1. 取冬季或夏季负荷高峰时段日小时电量的最大变化量；\n  2. 取一年中任意 10 小时电量变化量的平均值。\n- **CPS1 / CPS2 达标口径**：⚠ 转写记为两个指标分别要求「大于等于 2%、大于等于 6%」，未对照教材原文核实，按转写照录，不作臆测改写。\n\n#### 2. AGC 机组性能评价指标（国内重点）\n\n针对单台或全厂 AGC 机组的调节能力进行评估，定义式见教材 **4-31 至 4-34（或 4-35）**。\n\n- **四项核心指标**（多项选择题重点）：\n  1. **投运率**：机组投入 AGC 运行的比例。投运率**不能等于 1（100%）**——必须留出一定备用机组应对突发故障，否则系统失去后备支撑，可靠性反而降低。\n  2. **调节容量**：机组可用于参与二次调频的功率范围。\n  3. **调节速率**：反映机组响应 AGC 指令的实时速度。\n  4. **调节精度**：机组实际出力跟踪目标指令的准确程度（落在允许误差带内即可）。\n- **「稳、快、准」的工程权衡**：稳定性、快速性与准确性三项要求相互制约，无法同时全部取极值；必须依据机组与电网需求突出重点、对另外两项适当放宽。\n- **补充/辅助指标**：除上述四项外，课堂还点出**正确动作率**、**响应时间**（评价调节速率时配合考察响应速度）以及**差动功率**（工程中评价调节精度时引入）。⚠ 转写先后出现「共 7 个指标」与「分解为 6 个指标」两种说法，此处如实并列已口述名称。"}
