{"url":"课程总览/电力大数据与人工智能/课堂笔记/11-10-二次调频与无功电压.html","title":"11-10 二次调频与无功电压","section":"五、电网无功电压控制与励磁系统监测","body":"### 五、电网无功电压控制与励磁系统监测\n\n#### 1. 有功调频 vs 无功调压\n\n- **有功功率控制频率**：通过一次（有差）、二次（无差）、三次（精确）调频完成；\n- **无功功率控制电压**：通过调节系统中的无功功率，维持节点及机端电压稳定。\n\n#### 2. 无功储能与电压调节机理\n\n- **无功元件储能**：电感（磁场）与电容（电场）储存的能量均属无功范畴：\n  - 电感储能：$W_L = \\frac{1}{2} L I^2$；\n  - 电容储能：⚠ 课堂口述该处片段断续，未完整念出 $\\frac{1}{2} C U^2$，本笔记不以转写补全。\n- **负荷波动时的无功调节步骤**：\n  1. **负荷加重**（如集中开启空调）→ 系统电压下降 → 投入**电容**释放容性无功 → 电压回升；\n  2. **负荷变轻**（如大面积关灯停机）→ 系统电压上升 → 投入**电感**吸收多余无功 → 电压回落。\n- **励磁的本质与装置**：动态调节电感与电容（无功补偿设备）的过程即与励磁控制密切相关。关键控制装置包括**发电机自动励磁调节器（AVR）**与**电力系统稳定器（PSS）**，用于保持机端电压恒定、控制并联运行机组间的无功分配，并改善电力系统稳定性。\n\n#### 3. 一次设备与二次设备辨析\n\n| 类别 | 判别标准 | 课堂举例 |\n| :--- | :--- | :--- |\n| **一次设备** | 直接对电能进行传输、变换与分配的设备 | 发电机/电机、变压器、输电线（电线） |\n| **二次设备** | 对电能及主电路进行控制、保护与测量的设备 | 继电保护装置、⚠ 断路器（课堂口述将断路器一并归入二次设备；工程常规分类中高压断路器属一次设备，建议复习时核对教材口径） |\n\n#### 4. 励磁系统监测指标体系\n\n- **稳态监测指标**（目的：监测并统计全网励磁稳态运行状态及安全运行范围；**多项选择题重点**）：\n  1. **AVR 状态监视与统计**；\n  2. **PSS 状态监视与统计**；\n  3. **发电机无功安全裕度在线计算与展示**。\n- **动态（暂态）监测指标**：包含**捕捉扰动启动判定**与**评价指标体系**两部分，按扰动性质分为小扰动与大扰动两类（当前多采用智能化算法自动计算，不作手工求解要求）：\n\n| 扰动类型 | 对应工况 | 四项评价指标 |\n| :--- | :--- | :--- |\n| **小扰动指标** | 不改变系统拓扑结构，仅小幅改变电感、电容或电压幅值，用于评价系统动态响应 | 1. 调节精度（稳态误差）<br>2. 振荡频率（如单调曲线无振荡，图 4-17 为幅值单调递减的收敛振荡即渐近稳定；有界不收敛亦为不稳定）<br>3. 阻尼比 $\\zeta$（涉及式 4-76 衰减指数项）<br>4. **调节时间 $t_s$**：从 $t=0$ 起，响应首次进入稳态值 $\\pm 2\\%$（或 $\\pm 5\\%$）误差带且不再越出所持续的时间 |\n| **大扰动指标** | 系统结构发生变化（故障或质量异常），用于故障分析，评价消除故障的时效性与质量 | 1. 强励电压倍数<br>2. 强励电流倍数<br>3. 强励电压响应速度<br>4. 强励时间与反馈时间（⚠「反馈时间」按转写照录，未作猜改） |"}
