{"url":"课程总览/电机学/作业/2.3.1三相电力变压器.html","title":"2.3.1三相电力变压器","section":"","body":"\n# 2.3.1三相电力变压器\n\n## 1. 依赖：做之前该会的事\n\n**题量与时限**：平台概要「共 6 道题，单选 5、多选 1」；开始 10-29 11:40，截止 **10-29 23:59**。\n\n**选项顺序**：平台对选项做了**乱序**（`orichoice` 是原始位）。题面按**屏幕显示顺序**抄写并注明原始位。\n\n> **这一节课堂还没讲到**：本章三段排课是 2.1 认识与生产 → 2.2 试验分析 → **2.3 选配与运行**，\n> 目前上到 2.2 的参数测定。所以站内没有现成的 §2.3 解析页可指，下面把六题要用到的前置结论\n> 就地压成五小块——**做题前先读这五块，题里的每一步都能从它们推出来**。\n\n### 2.1 三相磁路结构\n\n**组式**＝三台独立的单相变压器。每台有自己完整闭合的铁芯，磁通不跨台 ⇒ 各相磁路**独立**。\n**芯式**＝一台三柱铁芯，三柱由上下两轭连成整体，任一相磁通都要经另外两柱闭合 ⇒ 各相磁路**相关**。\n\n后果：三次谐波磁通能否在铁芯内闭合。组式能（独立铁芯、磁阻小），芯式不能（只能绕出铁芯经油、\n套管、空气、油箱壁，磁阻大）。\n\n### 2.2 谐波的时间相位\n\n对称三相基波相差 $120°$；$k$ 次谐波的相位差是基波的 $k$ 倍，即 $k\\times120°$。\n\n- $k=3,6,9\\dots$ ⇒ $360°$ 的整数倍 ⇒ 相量回原位 ⇒ 三相同相（零序）\n- $k=5,11\\dots$ 负序；$k=7,13\\dots$ 正序\n\n⇒ **三相三次谐波电流同相**。星形无中线时这三条同相电流没有回路，所以 $I_{03}=0$。\n\n### 2.3 励磁电流与磁通波形\n\n铁芯饱和使 $\\Phi$ 与 $i_\\mu$ 非线性，两个波形互为「变形」：磁通正弦 ⇒ 电流**尖顶**；\n电流正弦 ⇒ 磁通**平顶**（互逆）。\n\n磁通与电动势由 $e=-N\\dfrac{\\mathrm d\\Phi}{\\mathrm dt}$ 联系：正弦的导数仍正弦；\n平顶波过零陡峭 ⇒ 导数成尖顶；尖顶波导数为平顶。\n⇒ **磁通正弦则电动势正弦**（只靠感应定律即可，不需要铁芯知识）。\n\n### 2.4 Yy 接线的适用边界\n\n两侧都星形、不带中性线 ⇒ **三次谐波电流没有回路** ⇒ 励磁电流里那部分三次谐波被拿掉，\n电流只能接近**正弦** ⇒ 铁芯饱和把正弦电流\"变\"成**平顶**磁通 ⇒ 磁通含三次谐波分量。\n\n⚠️ 这里的因果方向要咬准：**电流是被迫变正弦的，磁通是被迫变平顶的**。\n反过来（\"电流非正弦、磁通含谐波\"）看起来也像回事，但那描述的是**有**三次谐波通路时的情形。\n\n- **组式**：三次谐波磁通在主磁路顺畅闭合（磁阻小）⇒ 谐波磁通大 ⇒ 二次三次谐波电动势大\n  （约基波的 45%–60%）⇒ **组式不能用 Yy**。\n- **芯式**：三次谐波磁通只能经油/套管/空气/油箱壁闭合（磁阻大）⇒ 谐波磁通被压小 ⇒ 二次谐波\n  电动势小；但磁通扫过油箱壁产生**涡流**发热、绝缘老化。\n\n⇒ 芯式 Yy 只能用在谐波影响可忽略的范围内：**容量 1800 kVA 以下、电压较低的配变**。\n\n### 2.5 联结组别与时钟表示法\n\n字母：大写＝高压侧、小写＝低压侧；`D/d` 三角、`Y/y` 星形、`N/n` 中性点引出。\n数字：**时钟点数**——高压侧线电压相量摆 12 点，看低压侧指在哪一点。一圈 12 小时＝$360°$，\n所以**一点＝$30°$**。从 12 点顺时针走到 $n$ 点即**滞后**，故滞后角 $=n\\times30°$，\n超前角 $=360°-n\\times30°$。\n\n## 2. 单选题\n\n### 第 1 题\n\nDyn11 型变压器的低压侧线电压的时间相位滞后于高压侧相应线电压（　）。\n\n| 显示位 | 原始位 | 选项 |\n| :---: | :---: | :--- |\n| A | A | $0°$ |\n| B | D | $330°$ |\n| C | C | $30°$ |\n| D | B | $11°$ |\n\n:::collapse accordion\n- 提示\n  联结组标号里的数字是**时钟点数**，一点 = 30°。Dyn**11** 的 11 点意味着低压侧线电压相量指在 11 点位置，高压侧指在 12 点。先想清楚「滞后」是从谁量到谁。\n- 完整解答\n  **第一步：读标号。**\n\n  - `D`：高压侧三角形（Delta）\n  - `y`：低压侧星形（star）\n  - `n`：低压侧中性点引出\n  - `11`：时钟点数\n\n  **第二步：时钟点数的含义。** 把高压侧线电压相量摆在 12 点位置，低压侧对应线电压相量指在 11 点。时钟顺时针走，11 点在 12 点**之前**，即低压侧**滞后**。\n\n  **第三步：换算成角度。** 一点 = 30°。\n\n  $$11\\times30°=330°$$\n\n  低压侧线电压滞后高压侧 $330°$。\n\n  （也可等价地说成低压侧**超前** $30°$，或滞后 $330°$——同一件事，因为 $330°+30°=360°$。）\n\n  **答案：B**（原始位 D，$330°$）\n- 复盘\n  - **最常错的是把 $330°$ 与 $30°$ 弄混**：$30°$ 是「超前」的量，$330°$ 是「滞后」的量。题目问的是**滞后**多少，所以是 $330°$。\n  - 检查办法：$330°=\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电机学/作业/2.3.1三相电力变压器-piece-2.json","symbols":{"env":"通用+电机学","packs":["通用","电机学"],"ctx":"电机学","exclusions":{"prose":["sym-A","sym-B","sym-C","sym-D"],"tex":["sym-A","sym-B","sym-C","sym-D"]},"termKeys":["电机学:sym-Phi","电机学:sym-t","电机学:sym-PhiM","通用:sym-omega","电机学:sym-e","电机学:sym-N","电机学:sym-diff","电机学:sym-i","电机学:sym-k","通用:sym-I","电机学:sym-mu","电机学:sym-n","通用:sym-U"]}}
