{"url":"课程总览/电机学/作业/2.3.1三相电力变压器.html","title":"2.3.1三相电力变压器","section":"2.4 Yy 接线的适用边界","body":"### 2.4 Yy 接线的适用边界\n\n两侧都星形、不带中性线 ⇒ **三次谐波电流没有回路** ⇒ 励磁电流里那部分三次谐波被拿掉，\n电流只能接近**正弦** ⇒ 铁芯饱和把正弦电流\"变\"成**平顶**磁通 ⇒ 磁通含三次谐波分量。\n\n⚠️ 这里的因果方向要咬准：**电流是被迫变正弦的，磁通是被迫变平顶的**。\n反过来（\"电流非正弦、磁通含谐波\"）看起来也像回事，但那描述的是**有**三次谐波通路时的情形。\n\n- **组式**：三次谐波磁通在主磁路顺畅闭合（磁阻小）⇒ 谐波磁通大 ⇒ 二次三次谐波电动势大\n  （约基波的 45%–60%）⇒ **组式不能用 Yy**。\n- **芯式**：三次谐波磁通只能经油/套管/空气/油箱壁闭合（磁阻大）⇒ 谐波磁通被压小 ⇒ 二次谐波\n  电动势小；但磁通扫过油箱壁产生**涡流**发热、绝缘老化。\n\n⇒ 芯式 Yy 只能用在谐波影响可忽略的范围内：**容量 1800 kVA 以下、电压较低的配变**。"}
