{"url":"课程总览/电气前沿/课堂笔记/11-23-新型电力系统建设.html","title":"11-23 新型电力系统建设","section":"","body":"23 年 7 月定型二十字方针。\n- **三态共存电网图景**：\n  1. **大电网**：特高压/超高压主干，承接我国 80% 资源在西部、80% 负荷在东部的跨区输送。\n  2. **主动配电网**：由传统单向受电改为允许潮流双向调节；海量分布式电源倒送电导致配网电压长期越上限，\n     后续将获巨资升级改造。\n  3. **微电网**：园区、小区、海岛自给自足、就地平衡，融合冷热电综合能源系统与能量路由器。\n- **八大特征对比（传统 vs 新型）**：\n\n| 对比维度 | 传统电力系统 | 新型电力系统 |\n| :--- | :--- | :--- |\n| 动态时间尺度 | 秒至分钟级，机械惯量大，运行平稳 | 电力电子弱惯量，微秒至毫秒级，波动剧烈 |\n| 稳定理论与范式 | 基于机电转动惯量与确定性物理数学模型 | 节点激增至数千万级，难以建模，转向数据图谱与 AI 驱动 |\n| 单体规模与数量 | 集中式单体大（100 MW 级已算小）、数量少 | 分布式单体小、数量极多（千家万户） |\n| 形态与生态 | 功能界限分明，源网荷割裂、信息孤立 | 源网荷储融合互动，能量流与信息流深度交互 |\n| 负荷侧角色 | 纯被动电能消费者 | 产消者（自发自用可发电）＋ 灵活性调节资源 |\n| 系统安全 | 扰动源相对可控，边界清晰 | 源荷双侧强不确定，安全边界严峻 |\n| 电网架构 | 垂直分层单向输配体系 | 大电网 ＋ 主动配电网 ＋ 微电网协同共存 |\n| 感知与运行底座 | 偏现场人工及常规开关操作 | 透明电力系统（智能变电站无人值守），高度依赖通信可靠 |\n\n- **透明电力系统与专业能力定位**：南方电网李立浧院士（ASR「李一成」）提出「透明电力系统」，\n  要求全网源荷状态实时透明可测。对比「智能电网信息工程」（新工科、偏通信信息）与「电气工程及其自动化」\n  （传统工科、强电物理规律扎实、企业接受度与就业能级高），教师提示：AI 时代更须夯实专业核心逻辑框架，\n  警惕大模型幻觉；切忌丢掉电力主干方向去盲目拼专科级 PLC 运维或非科班嵌入式赛道。\n\n### 7. 新型电力系统关键技术问题（前两项）\n\n- **关键技术一：新能源波动性、间歇性与高精度功率预测协调**\n  - 电力系统须保证发用电瞬时绝对平衡（发少用多→电压/频率跌落；发多用少→电压/频率飙升甚至崩溃）。\n  - 传统仅需稳住满发电源并预测负荷；新型需靠**高精度新能源发电功率预测**把风光「随机不确定性」\n    转化为「可预知的确定性变化规律」。\n  - 配合三类调节手段：**火电灵活性改造**（从带基荷转为随新能源曲线升降出力）、**储能**、\n    **需求侧灵活性资源**；工程交易上通过三北**火风打捆**（规避现货隔日申报偏差罚款）与黄河上游\n    **水光互补**（白天光伏、无光水电补位）输出稳定电力曲线。\n- **关键技术二：弱惯量下的稳定理论与虚拟同步机（VSG）**\n  - **物理惯量差异**：传统机组飞轮矩 $GD^2$ 决定转动惯量（需大惯量做短粗如飞轮储能，需快响应做细长\n    如伺服电机），可提供秒级支撑；全电力电子并网的风光几乎无物理惯量，抗扰窗口缩至毫秒/微秒级。\n  - **两层应对思路**：① 计算系统在保有一定旋转惯量时可接纳的最大新能源渗透率；② 采用 **VSG\n    （虚拟同步机）** 控制算法为逆变器人为构造等效转动惯量。\n  - **调频与解耦理论变迁**：传统系统面对百万千瓦机组解列或大负荷突投，经机械惯量缓冲及**一次调频→\n    二次调频（备用投入）**，约 **3 分钟**内恢复稳定；其控制基于**有功—频率平衡**、**无功—电压平衡**\n    及**发电机功角稳定（$0^\\circ\\sim 90^\\circ$ 同步区间）**。全电力电子化系统无机械功角概念，\n    动作压缩至微秒/纳秒级，原有功/无功解耦模型失效，须重建以**电压平衡与功率平衡**为核心的新稳定理论。\n\n## 本篇没讲的\n\n- **课前静默与课间空档**：`00:00–10:26` 无语音记录；`50:16–55:24` 为课间休息空档，期间内容不明。\n- **第三个关键技术问题**：`1:35:48` 下课铃后教师提及「好像还有三（第三个）」，因下课中断未展开。\n- **碳核算与碳市场技术细则**：课程明确将在后续专题讲座展开，本讲仅简略点及现货交易与 CCUS 减排逻辑。\n- **认知实习具体安排**：仅提及本专业有认知实习并点名 500 kV 变电站，未公布具体时间、地点或考核细则。\n- **未投屏公众号科普文章与PPT原图**：口头引用当日手机充电器电能溯源文章及电力系统结构图、曲线图，\n  无课件原图附带。\n\n## 转写与术语\n\n本次语音转写存\n\n剩余见https://isui.ren/repo/S26-1_202609/machine/课程总览/电气前沿/课堂笔记/11-23-新型电力系统建设-piece-4.json"}
