{"url":"课程总览/电气前沿/课堂笔记/11-23-新型电力系统建设.html","title":"11-23 新型电力系统建设","section":"2. 新型电力系统六环节：「发—输—变—配—储—用」","body":"### 2. 新型电力系统六环节：「发—输—变—配—储—用」\n\n传统电力系统称「发输配用」，新型电力系统补入「储能」并打破单向流动边界：\n\n| 环节 | 传统构成与特征 | 新型系统新增变化 | 对应行业与去向 |\n| :--- | :--- | :--- | :--- |\n| 电源侧 | 水电、火电、核电为主力 | 风电、光伏装机已超半壁江山；加抽水蓄能 | 发电厂（升压站之前） |\n| 变电与换流 | 交流升压变电站 | 新能源直流经逆变器并网，或经换流站走直流特高压 | 主网与送变电 |\n| 输电侧 | 500 kV 超高压为主 | 1000 kV 交流特高压、±800 kV 以上直流特高压 | 国家电网（占 70%+）、南网、蒙西 |\n| 配电侧 | 10/35 kV 以下单向配电 | 110 kV 以下皆属配网；接入海量分布式电源与储能 | 县级供电公司、农电工、工程运维 |\n| 储能侧 | 原系统基本无储能 | 110 kV 以下大量配建集装箱式锂电等新型储能 | 储能集成、微网与工商业配置 |\n| 用电侧 | 纯耗能终端负荷 | 叠加需求响应（灵活性负荷）、屋顶光伏、V2G 反向放电 | 工厂电工、商业楼宇节能、综合能源 |\n\n- **电源并网与电压匹配**：装机容量越大，并网电压越高（常规火水核多升至 500 kV 或 1000 kV）。\n  光伏组件发直流电，须经逆变器转为交流再升压，或直接升压走直流输电；直流侧节点称**换流站**\n  （分送端与受端），交流侧称**变电站**。\n- **抽水蓄能与基层就业**：浙江近三年处于抽蓄建设高峰期，单座抽蓄约需 40–50 人（通常提前一年校招），\n  工作压力、环境与薪酬俱佳（提及丽水松阳抽蓄）。农电工并非仅在偏远地区（如杭州西湖区、拱墅区亦设岗），\n  属县公司以下配网运维主力。\n- **重工业大用户进线**：钢铁（如宝钢）、大型化工、重型机械等耗电大户多由 110 kV 或 220 kV 直接进线，\n  厂区内部再逐级降压至 6 kV、3 kV 或 220 V 供不同设备使用。\n- **分布式光伏并网等级界线**：总装机 400 kW 以下直接并入 380 V 低压配电网；400 kW 至 6 MW\n  （6000 kW）并入 10 kV 配电网；更大容量归集中式，直接并入 110 kV 或 220 kV。当前新能源设计、\n  施工、运维岗位大量集中于分布式电站。\n- **双回供电可靠性**：重要负荷（如高校）采用 10 kV 双回供电，两回线路必须取自两座不同的 110 kV\n  变电站（或一路上级变电站＋一路邻近企业联络线），防止单站故障引发全停。\n- **用电侧细分与需求响应**：居民小区分级加压供水（水泵＋变频器＋PLC）、燃气加压（空压机变频）\n  及照明动力消防用电；湖州居民阶梯电价约 0.5–0.8 元/度，商业电价起步超 1 元/度。商业楼宇中央空调、\n  LED 景观照明可通过调高/调低设定温度（如冬季设 24–26 ℃）、压缩机错开 14:00 尖峰或适度降压\n  参与**需求响应**。\n- **二八准则让利示例**：原高峰耗电 100 度×1 元 = 100 元；若响应削减 20% 负荷仅用 80 度，\n  电网按八折电价（0.8 元/度）结算，实付电费 64 元，实现用户省钱与电网削峰双赢。\n- **V2G（车网互动）**：电动汽车经家用双向充电桩与双向逆变器，空闲时可作为分布式储能反向向电网放电。"}
